<!DOCTYPE html>
<html>
<head>
  <title>ASHRAE 90.1 Summary</title>

    <style>
        body { font-family: sans-serif; }
        table, th, td { border: 1px solid black; border-collapse: collapse; }
        table + table { margin-top: 2em; }
    </style>


</head>
<body style="display: grid; grid-template-columns: 1fr 1fr 1fr; column-gap: 1em;">

    <!-- Make 3 column grid -->
    <div>
        <table>
            <caption> Table G3.1.1A. Baseline HVAC System Types </caption>
            <tr> <th>Building Type</th> <th>Fossil Fuel, Fossil/Electric Hybrid, and Purchased Heat</th> <th> Electric and Other  </th> </tr>
            <tr> <td> Residential </td> <td> System 1 - PTAC </td> <td> System 2 - PTHP </td>  </tr>
            <tr> <td> Nonresidential and 3 Floors or Less and &lt;25,000 ft^2</td> <td> System 3 - PSZ-AC </td> <td> System 4 - PSZ-HP </td> </tr>
            <tr> <td>Nonresidential and 4 or 5 Floors and &lt;25,000 ft2 or 5 Floors or Less and 25,000 ft2 to 150,000 ft2</td> <td> System 7 - VAV with Reheat</td> <td> System 8 - VAV with PFP Boxes </td> </tr>
            <tr> <td> Heated Only Storage</td> <td>System 9 - Heating and Ventilation </td> <td>System 10 - Heating and Ventilation</td> </tr>
        </table>

        <table>
            <caption>TABLE G3.1.1B Baseline System Descriptions</caption>
            <tr> <th> System No. </th> <th> System Type </th> <th> Fan Control </th> <th> Cooling Type </th> <th> Heating Type </th>     </tr>
            <tr> <td> 1. PTAC </td> <td> Packaged terminal air conditioner </td> <td> Constant volume </td>  <td> Direct Expansion </td> <td> Hot-water fossil fuel boiler </td> </tr>
            <tr> <td> 2. PTHP </td> <td> Packaged terminal heat pump </td> <td> Constant volume  </td> <td> Direct Expansion </td> <td> Electric heat pump </td> </tr>
            <tr> <td> 3. PSZ-AC </td> <td> Packaged rooftop air conditioner  </td> <td> Constant volume </td> <td> Direct Expansion </td> <td>Fossil fuel furnace</td> </tr>
            <tr> <td> 4. PSZ-HP </td> <td> Packaged rooftop heat pump </td> <td> Constant volume  </td> <td> Direct Expansion </td> <td> Electric heat pump </td> </tr>
            <tr> <td> 5. Packaged VAV with Reheat</td> <td> Packaged rooftop VAV with reheat </td> <td> VAV </td> <td> Direct Expansion </td> <td> Hot-water fossil fuel boiler </td> </tr>
            <tr> <td> 6. Packaged VAV with PFP Boxes </td> <td> Packaged rooftop VAV with parallel fan power boxes and reheat </td> <td> VAV </td> <td> Direct Expansion </td> <td> Electric resistance </td> </tr>
            <tr> <td> 7. VAV with Reheat </td> <td> VAV with reheat </td> <td> VAV </td> <td> Chilled water </td> <td> Hot-water fossil fuel boiler </td> </tr>
            <tr> <td> 8. VAV with PFP Boxes </td> <td> VAV with parallel fan-powered boxes and reheat </td> <td> VAV </td> <td> Chilled water </td> <td> Electric resistance </td> </tr>
            <tr> <td> 9. Heating and Ventilation </td> <td> Warm air furnace, gas fired </td> <td> Constant volume </td> <td> None </td>  <td> Fossil fuel furnace </td></tr>
            <tr> <td> 10. Heating and Ventilation </td> <td> Warm air furnace, electric </td> <td> Constant volume </td> <td> None </td> <td> Electric resistance </td> </tr>
        </table>

        <h2> Sizing </h2>

        <p> Cooling over sizing: 15% or 1.15. Heating over sizing: 25% or 1.25. </p>
        <p> Unmet hour max for both cooling and heating (sum between them): 300 hours. </p>
        <p><strong>Definition of unmet load hour:</strong> An hour in which one or more zones is outside of the thermostat setpoint plus
        or minus one half of the temperature control throttling range. Any hour with one or more zones with an unmet cooling load or unmet heating load is defined as an unmet load hour.</p>


        <h2>CHW Pumps</h2>
        <p>
        22 W/gpm (348,707.11 W/(m^3/s)). 16 W/gpm (253605.17 W/(m^3/s)) for purchased CHW.
        &gt; 300 tons = primary/variable with secondary VFDs. &lt; 300 tons = primary/secondary with secondary pump riding the pump curve.
        </p>

        <h2>HHW Pumps</h2>
        <p>
        19 W/gpm (301156.14 W/(m^3/s)). 14 W/gpm (221904.52 W/(m^3/s)) for purchased HHW.
        &gt; 120,000 ft² = primary/variable with secondary VFDs. &lt; 120,000 ft² = primary/secondary with secondary pump riding the pump curve.
        </p>

        <h2>All Pumps</h2>

        <p> <a href="https://unmethours.com/question/50936/how-to-model-the-pumps-according-to-ashrae-9012010/">How to model in EnergyPlus</a> </p>
        <pre>
coeff_a = if exists('hvac') then 0.0 else 0.0
coeff_b = if exists('hvac') then 0.5726 else 3.2485
coeff_c = if exists('hvac') then -0.301 else -4.7443
coeff_d = if exists('hvac') then 0.7347 else 2.5294
        </pre>

    </div>

    <!-- Column 2 -->
    <div>
        <img src="./table_g3.13.15_method_2.png" alt="Table G3.13.15 Method 2" style="width: 100%; height: auto;">

        <h2>Baseline Envelope </h2>
        <p>
        <ul>
            <li> Roofs—Insulation entirely above deck</li>
            <li> Above-grade walls—Steel-framed</li>
            <li> Floors—Steel-joist</li>
            <li> Opaque door types shall match the proposed design and conform to the U-factor requirements from the same tables.</li>
            <li> Slab-on-gradefloors shall match the F-factor for unheated slabs from the same tables.</li>
        </ul>
        </p>

    </div>


    <!-- Column 3 -->
    <div>
        <h2> System Fan Power </h2>
        <table>
            <caption> G3.1.2.10 System Fan Power</caption>
            <tr> <th> System Type </th> <th> Power </th> </tr>
            <tr> <td> 1, 2 </td> <td> P_fan = CFMs * 0.3 W/CFM </td> </tr>
            <tr> <td> 3 - 8</td> <td> P_fan = bhp * 746 / Fan Motor Efficiency </td> </tr>
            <tr> <td>9, 10 (supply fan)</td> <td>P_fan = CFMs * 0.3</td> </tr>
            <tr> <td>9, 10 (non mechanical cooling)</td> <td>P_fan = CFM_nmc * 0.054</td> </tr>
        </table>

        <table>
            <caption> Fan Power Nomenclature </caption>
            <tr> <th> Variable </th> <th> Description </th> </tr>
            <tr> <td> P_fan </td> <td>Electric power to fan motor (W)</td>  </tr>
            <tr> <td> bhp </td> <td> brake horsepower of baseline fan motor from Table G3.1.2.9 </td> </tr>
            <tr> <td> Fan Motor Efficiency </td> <td> Efficiency from Table 10.8B for the next motor size greater than the bhp using a totally enclosed fan cooled motor at 1800 RPM.</td>  </tr>
            <tr> <td> CFMs </td> <td>The baseline system maximum design supply fan airflow rate in CFM</td> </tr>
            <tr> <td> CFM_nmc </td> <td> The baseline non-mechanical cooling fan airflow rate in CFM</td> </tr>
        </table>

        <p>0.3 W/CFM is also equivalent to efficiency of 0.7 and 445 Pa (1.7865 in. H2O). Can also use equation 0.3 W/CFM = eff * Pressure Rise (Pa) * 2118.88 Pa/(W/CFM)</p>
        <p>This also implies that the maximum pressure that could be utilized would be 2.552 in. H2O (635.7 Pa), otherwise the efficiency would be greater than 100%.</p>
    </div>
</body>
</html>
